# 한국 AI 데이터센터 구축과 가동률 현황 (2026-11-13 기준)

작성 메모
- 접근일은 모든 URL 공통으로 2026-11-13.
- 출처 등급 표기: **[1차·원문]** = 발표 주체의 원문(보도자료·공식 페이지)을 직접 읽음 / **[2차·원문]** = 언론 기사 본문 전체를 직접 읽음(수치의 원자료는 미열람) / **[스니펫]** = 검색 결과 요약만 확인, 기사 본문 미열람(인용 전 재확인 필요).
- DART 공시, 네이버 IR 원문, 국회 회의록, 감사원·NABO 보고서, CBRE 보고서 원문은 이번 조사에서 직접 열람하지 못했다. 따라서 아래 수치 대부분은 2차 자료다.
- 검색 쿼터 중단으로 일부 항목(카카오 안산, KT 개별 센터, 블랙록 후속, 국내 GPUaaS 요금표, 미국 하이퍼스케일러 의존 비중)은 조사가 얕다. 각 절의 Gaps 참조.

## 1. 네이버 각 춘천·각 세종: "강원도 데이터센터 가동률이 매우 낮다"는 주장의 검증

### Takeaway
각 춘천(강원)의 가동률이 낮다는 근거는 찾지 못했다. 공개된 가동률 수치 자체가 없고, 보도는 오히려 "서버 약 10만 대 운영 중"(수용 한도 12만 대)이라고 쓴다. 저자의 주장과 가장 가까운 사실은 **각 세종**에 관한 것으로, 2025년 10월 기준 "전체 공간의 6분의 1만 사용"이라는 보도인데, 이는 6단계 증설 계획 중 1단계만 지어진 상태를 뜻하며 지어진 설비가 놀고 있다는 뜻이 아니다.

### Cited Findings
- 각 세종: "네이버는 현재 '각 세종' 공간의 6분의1 정도만 사용하고 있다. 데이터센터는 6차까지 증설을 단계별로 계획"하며, 북관에서 3단계까지, 남관에서 4~6단계를 진행. 전체 증설 시 60만 유닛 서버 수용, 최대 270MW 설계. 부지 29만4000㎡. 서버실에서 엔비디아 H100 가동 중 (2025-10-27 현장 취재). [2차·원문] — [조선비즈(다음 전재) 2025-10-28](https://v.daum.net/v/20251028090140051)
- 각 세종 증설 일정: 노상민 네이버클라우드 데이터센터장 "AI 데이터 증가 속도가 빨라지면서 2~3단계 증설을 동시에 진행", "늦어도 1월에는 착공, 2028년 2단계, 2029년 3단계 증설 완료 계획". 2~3단계는 직접 액체 냉각(DLC) 기본 설계 (발언 시점 2025-10-27). [2차·원문] — [조선비즈 2025-10-28](https://v.daum.net/v/20251028090140051)
- 각 세종 2·3차 증설의 실제 착공 여부는 2026-09-15 기준 "확인되지 않았다"고 2차 분석 자료가 명시. [2차·원문, 분석 리포트] — [블록미디어/Bitplanet 리서치랩 2026-09](https://www.blockmedia.co.kr/archives/1141412)
- 각 세종 수전용량 "현재 47MW 수준, 2029년까지 130MW 이상으로 확대 목표", "현재 10만 대 서버와 2240개의 A100 GPU 운영", "블랙웰 GPU 6만 개 공급받기로" (2025-10~11 보도). **불확실: 본문 미열람**, "10만 대"가 각 세종인지 각 춘천인지도 스니펫만으로는 불분명. [스니펫] — [WebSearch 결과에 나온 한국경제 2025-11-10](https://www.hankyung.com/article/2025111034931), [디지털데일리 2025-11-05](https://www.ddaily.co.kr/page/view/2025110511015654112)
- 각 춘천: "이미 '각 춘천'에 약 10만 대의 서버를 운영 중", 각 세종은 2023년 말 본격 가동 (기사 시점 2025년, 정확한 게재일 미확인). 같은 기사: 네이버 RE100 달성률 5.3%. [2차·원문] — [뉴스토마토](https://newstomato.com/ReadNews.aspx?no=1266859)
- 각 춘천 수용 한도 서버 12만 대(북관·서관·남관), PUE는 자료에 따라 1.06~1.2 이하로 상이. 수전용량은 "각 세종 270MW가 각 춘천의 약 6.7배"라는 보도에서 역산하면 약 40MW이나 이는 조사자 계산이며 원문에서 직접 확인한 수치가 아님. [스니펫] — [세계일보 2023-02-12](https://www.segye.com/newsView/20230212512266), [이투데이](https://www.etoday.co.kr/news/view/2221049)
- 네이버 공식 데이터센터 페이지는 각 춘천·각 세종의 설계 특성(이중화, 자연외기 냉각 NAMU3, 로봇)을 소개하나, 열람한 범위에서 가동률·점유율·GPU 수량은 게시되어 있지 않았다. [1차·원문, 일부 열람] — [네이버 데이터센터 각](https://navercorp.com/tech/datacenterGak)
- 네이버 'AI 팩토리': 2026년 2분기 컨퍼런스콜에서 "2027년 55MW 규모로 시작, 장기적으로 GW급", 내년(2027)부터 신규 매출, 성숙기 마진 20% 이상 목표. 엔비디아·브룩필드와 파트너십. 업계는 "고객이 GPU와 AI 컴퓨팅을 얼마나 장기간 구매할지가 관건"이라고 평가. [2차·원문] — [MTN 2026-08-17](https://news.mtn.co.kr/news-detail/2026081415561485480)
- 엔비디아의 네이버 지분 4.54% 인수, 세종 AI 팩토리 200MW·GPU 약 10만 장·총 100억 달러 규모, 한국신용평가의 "GPU 가동률 및 컴퓨트 단가가 예상보다 빠르게 하락할 경우 신규 사업 수익성 저하 가능성" 언급. **불확실: 본문 미열람.** [스니펫] — [뉴스토마토 2026](https://www.newstomato.com/ReadNews.aspx?no=1318973)
- 용인 공세동 네이버 제2 데이터센터는 주민 반발로 건립이 백지화된 것으로 기사에 서술(2019년 사안; 이후 세종으로 변경). [2차·원문] — [IB토마토 2026-05-28](https://ibtomato.com/View.aspx?no=18409&type=1)

### Inferences
- 저자의 주장("네이버 강원도 데이터센터 가동률이 매우 낮다")은 **시설을 혼동했을 가능성**이 높다. 낮은 사용 비율이 보도된 곳은 세종이고, 그 수치(1/6)는 "계획 대비 건설 진척도"이지 "설치된 서버·GPU의 가동률"이 아니다.
- 각 세종의 1/6 수치를 "유휴"의 증거로 쓰면 오독이다. 다만 "270MW로 홍보된 시설의 실제 가동 규모는 2025년 말 기준 그 일부(수전 47MW 보도, 불확실)"라는 점은 '발표 규모와 실제 규모의 괴리'라는 논지의 근거로는 쓸 수 있다.
- 각 춘천은 2013년 개소한 범용 서비스용 시설로, 고밀도 GPU(랙당 30~50kW 이상)를 대량 수용하기 어려운 구세대 설계일 가능성이 있으나, 이를 직접 확인한 자료는 없다(추정).

### Gaps
- 각 춘천·각 세종의 실제 가동률(전력 부하율, 랙 점유율, GPU 사용률)은 **공개된 수치를 찾지 못했다.** 네이버 통합보고서·IR 원문은 열람하지 못함.
- 네이버 전체 GPU 보유량의 2026년 현재치, 2026년 3분기 컨퍼런스콜 내용 미확인.
- 각 세종 2·3단계의 실제 착공 여부(2026-01 착공 계획) 미확인.
- 저자가 근거로 삼은 원출처가 무엇인지 저자에게 확인 필요.

## 2. 발표된 프로젝트와 실현된 프로젝트 (2024~2026)

### Takeaway
2025~2026년에 발표된 대형 AI 데이터센터 가운데 2026년 11월 현재 실제 가동 중인 신규 대형 시설은 사실상 없고, 대부분 착공 초기이거나 인허가·전력 절차 단계다. 예외적으로 준공·가동된 것은 정부 GPU 사업용 중소 규모 시설(NHN클라우드 양평)이며, 스타게이트 코리아는 발표 1년이 지나도록 "확정된 것 없음" 상태다.

### Cited Findings
**GS (지주사 ㈜GS → 자회사 GS AI인프라, 강원 동해)**
- ㈜GS가 2026-06-11 150억 원 출자로 데이터센터 전담 자회사 '지에스에이아이인프라' 설립(지분 100%), 대표 도현수 상무. [2차·원문] — [비즈워치 2026-06-16](https://news.bizwatch.co.kr/article/industry/2026/06/15/0032)
- 동해시에 총 2.4GW, 1단계 1.2GW·예상 투자 약 15조 원(자기자본 약 3조, PF 등 약 12조). GS는 6월 240억 원 출자에 이어 연내 2000억 원 추가 출자 계획. 올해 부지 매입·인허가·전력 확보 절차 진행. 외부 투자자는 "구체적으로 정해진 바 없다"(GS 측). [2차·원문] — [IB토마토 2026-10-15](https://ibtomato.com/View.aspx?no=19792&type=1)
- "GS 직접 투자 30조 원, GPU 등 설비 포함 최대 120조 원", 100MW급 건축허가 완료, 연내 착공 목표, 2026-09 GS·강원도·동해시 업무협약. 임차 고객은 "구체적으로 확정된 건 없다"(GS 관계자). [2차·원문] — [이코노미스트 2026-11-04](https://economist.co.kr/article/view/ecn202611040067)
- 동해 1단계(100MW)가 2026-09 전력 공급 심의 통과, 11월 착공 예정. [2차·원문, 분석 리포트의 재인용] — [블록미디어 2026-09](https://www.blockmedia.co.kr/archives/1141412)
- 전력은 "한국전력과 계약해서 공급받게 되며, GS가 직접 공급하는 방식이 아니다"(GS 측). [스니펫] — [WebSearch 결과, 딜사이트 등](https://dealsite.co.kr/articles/168933)
- 주의: 투자액 표기가 15조(1단계)·30조(직접 투자)·120조(설비 포함 최대)로 기사마다 다른 범위를 가리킨다. 확정 전력은 100MW뿐이다.

**SK–AWS 울산**
- 약 7조 원, "2027년 하반기 가동 목표로 공사 진행 중"(2026-09-10 최태원 회장 현장 방문). SK는 전국 15GW 구상, 영남권 2GW 이상 클러스터 계획. [2차·원문] — [비즈워치 2026-09-11](https://news.bizwatch.co.kr/article/industry/2026/09/11/0002)
- 2025-08-29 기공식, 당초 목표는 2027-11 1단계 41MW, 2029-02 103MW 전체 가동. 총사업비 7조 원에 AWS 40억 달러 포함. 추가 약 900MW 확장은 최 회장이 "상당 부분 진전"이라 했으나 한전은 추가 공급 관련 공식 행정 절차가 접수되지 않았다고 설명. [2차·원문, 분석 리포트] — [블록미디어 2026-09](https://www.blockmedia.co.kr/archives/1141412)

**국가AI컴퓨팅센터 (삼성SDS 컨소시엄, 전남 해남 솔라시도)**
- 2026-08-03 착공식. 첨단 AI반도체 1.5만 장 규모를 2028년까지 구축, 2027년 일부 자원 조기 서비스. 사업자 공모 2025-09-08~10-21, SPC '한국에이아이컴퓨팅센터㈜(코아크)'. [1차·원문 요약(KDI 경제정책정보센터에 게재된 과기정통부 보도자료 초록)] — [과기정통부 2026-08-03](https://eiec.kdi.re.kr/policy/materialView.do?num=285029)
- 과기정통부 팀장: 1.5만 장은 최초 제안 당시 B200 기준이며 기종은 미확정, 공공 배정 비중 미확정, 2027년 조기 서비스 물량 "아직 확정되지 않았다". 코아크: 한전·지자체가 40MW 전력 공급 확정, 95% 수냉식. [2차·원문] — [지디넷코리아 2026-08-03](https://zdnet.co.kr/view/?no=20260803165045)
- 사업비: 과기정통부 2.5조 원 이상(2026~2030), 해남군 2.9조 원(2026-06 발표)으로 불일치. 조기 서비스는 삼성SDS 기존 데이터센터 자원 활용 예정. [2차·원문, 분석 리포트] — [블록미디어 2026-09](https://www.blockmedia.co.kr/archives/1141412)
- 전사(前史): 2025년 1차 공모 당시 100여 곳이 의향서를 냈으나 사업참여계획서 제출은 불투명했고, 공공 지분 51%·매수청구권 조항·수요 검증 부족이 지적됨. NABO는 추경안 분석에서 1.6조 원 규모 사업이 예타·적정성 검토 없이 진행됐다고 지적. [2차·원문, 칼럼] — [디지털데일리 2025-05-29](https://www.ddaily.co.kr/page/view/2025052910595593942)

**OpenAI 스타게이트 코리아 (삼성SDS·SK텔레콤)**
- 발표(2025-10-01) 후 약 1년, "건설과 자금 조달 구조 모두 사실상 진전이 없는 답보상태". 삼성SDS "확정된 것은 아무것도 없다", SK텔레콤 "MOU 이후 별다른 진전 없고 오픈AI 수요 규모도 미확정". 오픈AI "아직 협의 단계". 초기 계획 용량은 시설당 20MW 수준으로 알려짐. 배경훈 장관은 2026-02 국회에서 "3월 착공 목표"라고 답했으나 기업 입장과 배치. 오픈AI는 한국을 공식 스타게이트 국가로 발표한 적이 없고 문서에서 "explore/assess" 표현 사용. [2차·원문] — [코리아중앙데일리 2026-09-07](https://www.koreajoongangdaily.com/business/opeunai-judo-seutageiteu-kolia-peulojegteu-1nyeonjjae-jejalisamseongskdo-hwagjeongdoen-geos-eobsda/12860695)

**삼성SDS 구미**
- 구미 옛 삼성전자 1사업장 부지, 60MW, 4273억 원(건물·설비), 2026-01-02 공시, 당초 2026-07 착공·2029-03 가동 목표. 2026-09-15 기준 실제 착공·전력계통영향평가 결과 미확인. [2차·원문] — [블록미디어 2026-09](https://www.blockmedia.co.kr/archives/1141412), [머니투데이 2026-05-20](https://www.mt.co.kr/tech/2026/05/20/2026051922000848265)

**LG유플러스 파주**
- 200MW, 2025-05 착공, 1동 준공 목표 2027-06, 2028년까지 4개 동. 이사회 승인 투자 1단계 6156억 + 2단계 1조3489억 = 1조9645억 원. 200MW 전력 확정, 1동 임대 계약은 준공 전 전량 완료(회사 설명), 2026-06-05 기준 공정률 약 20%. 계약 용량·단가·2~4동 선임차는 비공개. [2차·원문, 분석 리포트] — [블록미디어 2026-09](https://www.blockmedia.co.kr/archives/1141412)

**KT·SKT 계획**
- SKT 2035년까지 15GW, LG유플러스 2030년까지 누적 수주 5조 원·600MW, KT 5년간 5조 원·1GW 추가. 동시에 "GW급 인프라를 채울 고객을 확보할 수 있을지 우려"가 시장 일각에서 제기. [2차·원문] — [MTN 2026-07-13](https://news.mtn.co.kr/news-detail/2026071316095254807)

**NHN클라우드 (광주 국가AI데이터센터 운영사 / 서울 양평)**
- 서울 양평 AI 전용 데이터센터 2026-05-13 가동 발표. B200 7656장, 수랭식. 이 중 6120장은 국가 AI 프로젝트용. 2025년 'AI 컴퓨팅자원 활용기반 강화 사업' 예산 1조4600억 원 중 1조 원 이상 수주. [2차·원문] — [데일리안 2026-05-13](https://www.dailian.co.kr/news/view/1643885/)
- 광주 국가AI데이터센터 연산 능력 88.5PF, 2026~2030년 6000억 원 2단계 사업. [스니펫] — [더팩트](https://news.tf.co.kr/read/ogmeta/2336909.htm)

**카카오**
- 카카오 데이터센터 안산은 가동 중인 자사 전용 시설로 분류됨(용량 미확인). [2차·원문] — [블록미디어 2026-09](https://www.blockmedia.co.kr/archives/1141412)
- 남양주 왕숙 제2데이터센터: 최대 6000억 원, 2026년 착공·2029년 준공 목표(2025-06 발표). 2026년 착공 여부 미확인. [스니펫] — [아시아경제 2025-06-13](https://view.asiae.co.kr/article/2025061308304411177)

**블랙록**
- 2025-09 과기정통부–블랙록 MOU, 2025-10 블랙록 계열 뷔나그룹의 약 20조 원 투자의향서. 2026년의 실제 투자 집행 보도는 검색에서 찾지 못함. [스니펫] — [뉴시스 2025-09-23](https://www.newsis.com/view/NISX20250923_0003339414), [헤럴드경제 2025-10-22](https://www.heraldk.com/article/2025102218300030645)

**정부 총량 목표**
- 정부 'AI 데이터센터 국가 전략 산업화'(2026-06 발표) 18.4GW 구축 목표, 2026-07-29 'AIDC 얼라이언스' 출범(의장단 12개사에 GS 포함). [2차·원문] — [MTN 2026-07-29](https://news.mtn.co.kr/news-detail/2026072916114275338)
- 비교 기준: 2026년 상반기 수도권 운영 용량은 663MW. [1차·원문] — [쿠시먼앤드웨이크필드 보도자료 2026-08](https://www.cushmanwakefield.com/ko-kr/south-korea/news/2026/08/apac-data-centre-development-pipeline-reaches-record-26-5gw-in-h1-2026)

### Inferences
- "많은 기업이 AI 데이터센터를 발표했다"는 저자의 전제는 사실에 부합한다. GS의 경우 지주사 ㈜GS가 주체이고, 발표 규모(2.4GW·최대 120조)에 비해 확보된 것은 100MW 전력 심의와 건축허가, 수백억 원대 출자이며 임차인은 미확정이다.
- 발표 총량(SK 15GW, GS 2.4GW, 정부 18.4GW)과 현재 수도권 운영 용량(663MW)의 차이는 20배 이상이다. 다만 663MW는 수도권만의 수치이므로 전국 대비 비교는 아니다(조사자 계산).
- 발표와 실현의 괴리는 "지어 놓고 안 쓴다"보다는 "아직 안 지어졌다"에 가깝다.

### Gaps
- 각 사업의 DART 공시 원문 미열람. 울산의 실제 공정률은 비공개.
- GS 동해 11월 착공이 실제로 이뤄졌는지 미확인.
- 카카오 안산의 용량·GPU, KT 개별 센터(가산 등) 현황, 삼성전자 자체 AI 팩토리, 전남 솔라시도의 다른 민간 프로젝트, 블랙록 후속 조치는 조사하지 못했다.

## 3. 가동률 증거: 유휴인가, 부족인가

### Takeaway
"저가동"을 뒷받침하는 공개 수치는 광주 국가AI데이터센터의 2025년 "가동률 50% 수준"(전언, 원인은 운영예산 미확보)이 거의 유일하다. 반대 방향 증거가 더 많고 더 강하다. 수도권 코로케이션 공실률은 2026년 상반기 1.1%(C&W) 또는 5% 미만(CBRE)으로 역대 최저이고, 학계는 정부 GPU 배분량이 부족하다고 말한다.

### Cited Findings
**저가동·유휴 쪽 증거**
- 광주 AI데이터센터: "올해 예산 미확보로 일부 연구실에선 GPU 지원이 끊기는 등 센터 가동률이 50% 수준에 그친다는 얘기도 있다" (기자 칼럼의 전언, 수치 출처 불명). [2차·원문] — [디지털데일리 2025-05-29](https://www.ddaily.co.kr/page/view/2025052910595593942)
- 강기정 광주시장(2025-04-10): 정부예산 미반영으로 "광주 국가AI데이터센터가 가진 GPU 자원을 절반만 활용하는 안타까운 상황이 예견". [스니펫] — [한국경제 2025-04-10](https://www.hankyung.com/article/202504103491h)
- 2025년 국감(10-13) 최형두 의원: "GPU를 확보하는 것보다 중요한 건 실제 운용할 수 있는 민간 수요와 인력 확보", 물량 경쟁이 예산 낭비로 이어질 수 있다고 지적(가동률 수치는 제시하지 않음). [2차·원문] — [디지털데일리 2025-10-13](https://www.ddaily.co.kr/page/view/2025101315583360203)
- 지방 데이터센터: "지방은 전력은 있어도 당장 채워넣을 고객을 확보하기 쉽지 않다", "임차인이 없으면 PF 구성도 어려운 게 현실"(업계 관계자). [2차·원문] — [머니투데이 2026-05-19](https://www.mt.co.kr/tech/2026/05/19/2026051807080041925)
- 통신 3사 GW급 증설에 대해 "고객 확보 우려". [2차·원문] — [MTN 2026-07-13](https://news.mtn.co.kr/news-detail/2026071316095254807)
- 참고 사례: LS증권은 2025-07 과천IDC의 손익분기 연평균 가동률을 약 25%로 추정(실제 가동률이 아닌 추정치). [2차·원문, 재인용] — [블록미디어 2026-09](https://www.blockmedia.co.kr/archives/1141412)

**수요 초과·부족 쪽 증거**
- 수도권 코로케이션 공실률이 2025년 하반기 6.9% → 2026년 상반기 1.1%, 수도권 운영 용량 10% 증가한 663MW. 아태 평균 공실률은 10.3%. [1차·원문] — [쿠시먼앤드웨이크필드 2026-08](https://www.cushmanwakefield.com/ko-kr/south-korea/news/2026/08/apac-data-centre-development-pipeline-reaches-record-26-5gw-in-h1-2026); 같은 내용 [디지털데일리 2026-08-10](https://www.ddaily.co.kr/page/view/2026081013183992254)
- CBRE코리아(2026-07-13 보고서): 수도권 공실률 5% 미만으로 역대 최저. 2024·2025년 수도권 공급 물량의 임차 비중 99.7%·99.4%. 2027년 공급 예정분의 16.0%, 2028년분의 23.5% 선임차. 평균 상면 임대료 2019년 kW당 약 14만 원 → 2025년 약 25만 원. [2차·원문; CBRE 원문 미열람] — [뉴시스 2026-07-14](https://www.newsis.com/view/NISX20260713_0003707405)
- 하남IDC(맥쿼리인프라 2026년 1분기 IR): 목표 IT부하 25.44MW의 99% 임대 계약 체결. [2차·원문, 재인용] — [블록미디어 2026-09](https://www.blockmedia.co.kr/archives/1141412)
- 학계: KAIST 신진우 교수 "LLM을 처음부터 학습시키려면 최소 500장 이상 필요, 학계 배분 960장은 1~2팀에서 많아야 5팀 지원 규모". 다른 교수 "GPU는 많으면 많을수록 좋다". [2차·원문] — [디지털데일리 2026-03-18](https://www.ddaily.co.kr/page/view/2026031814095174643)
- 과기정통부 수요조사: 대기업 제외 산학연 405곳 중 45.9%가 6개월 이내, 약 80%가 1년 이내 GPU 필요 응답. **불확실: 본문 미열람, 조사 시점 미확인.** [스니펫] — [WebSearch 결과(2025-12 보도군)](https://www.segye.com/newsView/20251218515535)
- 코아크 본부장(2026-08-03): "최근 공공부문의 AI 컴퓨팅 수요가 상당히 큰 만큼 이를 우선 지원". [2차·원문] — [지디넷코리아 2026-08-03](https://zdnet.co.kr/view/?no=20260803165045)

**공공 컴퓨팅 공급 현황(가동률 판단의 분모)**
- 2025년 추경으로 첨단 GPU 1만3000장 확보. 2026년 3월: 산업계 1060장 이상(고성능컴퓨팅지원사업), 학계 960장 이상(AI연구용컴퓨팅지원프로젝트), 정부 보유분 2000장 이상 2차 사용자 공모. [2차·원문] — [디지털데일리 2026-03-18](https://www.ddaily.co.kr/page/view/2026031814095174643), [디지털데일리 2026-03-25](https://www.ddaily.co.kr/page/view/2026032510221635521)
- 2026년 '첨단 GPU 확보·구축·운용지원 사업'(2조800억 원): 네이버클라우드·삼성SDS·엘리스그룹 선정(2026-06-08), 베라루빈 2016장 + B300 7688장 = 9704장. 당초 목표는 B200 1만5000장이었으나 메모리·스토리지 가격 상승으로 변경. 5개사 응찰. [2차·원문] — [디지털데일리 2026-06-08](https://www.ddaily.co.kr/page/view/2026060816422801232)
- KISTI 슈퍼컴 6호기 '한강': 2026-11-02 가동식, 10-26부터 베타 서비스, 공식 서비스 12월 중순(12-14 또는 12-16으로 출처 상이). GPU 수량은 8496개와 8694장으로 출처 상이. **불확실: 본문 미열람.** 아직 정식 서비스 전이므로 가동률 통계는 존재할 수 없는 시점. [스니펫] — [쿠키뉴스 2026-11-02](https://kukinews.com/article/view/kuk202611020061), [정책브리핑](https://www.korea.kr/news/policyNewsView.do?newsId=148974852)

**2026년 국정감사**
- 국회입법조사처 '2026 국정감사 이슈 분석'(2026-08-31 보도)은 과방위 쟁점으로 GPU 26만 장을 적기에 가동할 **전력 확보**를 꼽았고, 연도별·권역별 GPU 배분 계획과 전력 공급 가능 시점 점검을 주문. 유휴·저가동은 쟁점 목록에 없었다(기사 서술 범위 내). 입법조사처는 26만 장 운영에 최대 1GW 수준 상시 전력이 필요하다고 추산(이 수치는 스니펫). [2차·원문] — [뉴스토마토 2026-08-31](https://newstomato.com/ReadNews.aspx?no=1311975)
- 2026년 10월 국감에서 GPU 유휴·저가동이 실제로 지적됐다는 보도는 두 차례 검색에서 **찾지 못했다.**

### Inferences
- 현재 확인 가능한 증거의 무게는 "저가동"이 아니라 "공급 부족·병목" 쪽이다. 저자의 저가동 주장은 일반 명제로는 지지되지 않는다.
- 광주 사례가 보여주는 것은 수요 부족이 아니라 **운영예산 단절로 인한 정책적 유휴**다. "지어 놓고 예산이 끊겨 절반만 쓴다"는 정부 정책의 한계를 논하는 근거로는 유효하나, "수요가 없다"는 근거는 아니다.
- 저가동 위험은 현재가 아니라 미래형 논점이다. 2027~2029년에 지방 GW급 시설이 준공될 때 앵커 임차인이 없으면 유휴화할 수 있다는 우려는 업계·증권가에서 실제로 제기되고 있다.
- 공실률(상면 임대 기준)과 GPU 사용률은 다른 지표다. 상면이 100% 임대돼도 그 안의 GPU가 놀 수 있으나, 국내 사업자의 GPU 사용률은 공개되지 않는다.

### Gaps
- **국내 민간 사업자(네이버·카카오·통신 3사·NHN)의 GPU 사용률은 공개된 수치를 찾지 못했다.**
- 광주 국가AI데이터센터의 2026년 가동률, 정부 GPU 1.3만 장의 실제 배정·사용률, 공모 경쟁률은 찾지 못함(AICA·NIPA·AIinfrahub.kr 원자료 미열람).
- 2026년 국감 회의록·의원실 보도자료, 감사원·NABO 2026년 자료는 직접 열람하지 못했다. "지적 없음"이 아니라 "찾지 못함"이다.
- JLL·Savills 보고서는 확인하지 못함. C&W(1.1%)와 CBRE(5% 미만)의 차이는 산정 범위 차이로 보이나 원문 대조는 못 했다.

## 4. 제약 요인: 전력·계통, 주민 반대, 자금, 무산 사례

### Takeaway
최대 병목은 수도권 전력이다. 계통영향평가 신청 522건 중 최종 승인 10건(1.9%)이며, 지방은 전력은 있으나 임차인·인력·PF가 걸림돌이다. 무산·표류 사례는 존재하지만 대형 재벌 프로젝트의 공식 취소는 확인되지 않았다.

### Cited Findings
- 전력계통영향평가(2024-08-01~2026-03-27): 1차 기술검토 신청 전국 736건 중 수도권 522건(71%), 수도권 신청 전력량 3만3591MW. 수도권 279건(53.4%) 공급불가, 본심사 24건 중 10건 통과(서울 1건) → 신청 대비 1.9%. 비수도권은 214건 중 187건 공급가능, 본심사 52건 중 미통과 3건. 원자료는 이정헌 의원실이 기후에너지환경부에서 받은 자료. [2차·원문] — [머니투데이 2026-05-20](https://www.mt.co.kr/tech/2026/05/20/2026051922000848265), [머니투데이 2026-05-19](https://www.mt.co.kr/tech/2026/05/19/2026051807080041925)
- 같은 수치를 CBRE도 인용(승인 10건, 1.9%). 수도권 공급은 2028년까지 1450MW 초과 전망이나 신규 승인 지연 시 이후 공급 급감 가능. [2차·원문] — [뉴시스 2026-07-14](https://www.newsis.com/view/NISX20260713_0003707405)
- 주의: 1.9%는 심사 진행 중인 건을 포함한 누적 신청 대비 비율이라 개별 사업의 최종 승인 확률로 보기 어렵다. 2026-03 말 전국 누적 신청 6만3846MW 중 9583MW는 미결정 대기. 승인 10건의 용량은 1010MW. [2차·원문, 분석 리포트] — [블록미디어 2026-09](https://www.blockmedia.co.kr/archives/1141412)
- 제도: 「분산에너지 활성화 특별법」 2024-06-14 시행, 계통영향평가는 법정 고시 없이 약 2년째 시범 운영, 세부 운영기준 2026-07 행정예고(2026-09-15 기준 고시 제정 미확인). 「AIDC 특별법」 2027-03-10 시행 예정, 비수도권 AIDC 신축 등에 계통영향평가 면제 특례(용량 기준은 대통령령). [2차·원문] — [블록미디어 2026-09](https://www.blockmedia.co.kr/archives/1141412), [머니투데이 2026-05-20](https://www.mt.co.kr/tech/2026/05/20/2026051922000848265)
- 계약전력 신청량: 2020년 이전 60MW 수준 → 2023년 3091MW(신청 건수 2건 → 47건). [2차·원문] — [머니투데이 2026-05-20](https://www.mt.co.kr/tech/2026/05/20/2026051922000848265)
- 주민 반대·표류: 고양 덕이동(20MW) 주민 반발, 고양 삼송 송전선로 지중화 갈등, 용인 공세동 네이버 건(백지화). "행정심판으로 표류되거나 사업 철회 수순까지". [2차·원문] — [IB토마토 2026-05-28](https://ibtomato.com/View.aspx?no=18409&type=1)
- 자금: 2026년 수도권의 한 개발사업이 한전과 20MW 전기사용계약을 맺고도 토지 잔금 미납으로 기한이익상실(EOD) 발생. 반면 용인 덕성리 AI 데이터센터(약 1.4조 원)는 2026-04 본PF 7100억 원 조달 성공. 원출처는 인베스트조선 2026-07-22. [2차·원문, 재인용] — [블록미디어 2026-09](https://www.blockmedia.co.kr/archives/1141412)
- 스타게이트 코리아: 업계 관계자 "전력과 용수를 감당할 부지 확보에 어려움". [2차·원문] — [코리아중앙데일리 2026-09-07](https://www.koreajoongangdaily.com/business/opeunai-judo-seutageiteu-kolia-peulojegteu-1nyeonjjae-jejalisamseongskdo-hwagjeongdoen-geos-eobsda/12860695)
- 기술 진부화: AI 서버의 전력·발열 증가로 기존 시설은 전력·냉각 보강이 필요하며 최신 서버를 수용 못하면 자산 경쟁력 하락(CBRE). [2차·원문] — [뉴시스 2026-07-14](https://www.newsis.com/view/NISX20260713_0003707405)
- 냉각: 국가AI컴퓨팅센터 95% 수냉식·폐쇄형 순환, NHN 양평 수랭식 전면 도입. [2차·원문] — [지디넷코리아 2026-08-03](https://zdnet.co.kr/view/?no=20260803165045), [데일리안 2026-05-13](https://www.dailian.co.kr/news/view/1643885/)

### Inferences
- 한국의 구조는 "수요는 수도권, 전력은 지방"의 불일치다. 대형 발표가 동해·울산·해남·구미 등 지방에 몰리는 것은 전력 때문이고, 그곳의 유휴 위험은 임차인 확보에 달려 있다.
- 지방에서 실제로 진행되는 사업의 공통점은 수요가 미리 확보됐다는 점이다(울산=AWS, 해남=정부, 구미=삼성SDS 자체 수요, 파주 1동=선임차). 앵커 고객이 미정인 GS 동해는 이 기준에서 가장 불확실한 축에 속한다(조사자 판단).

### Gaps
- 계통영향평가 원자료(기후에너지환경부·한전) 직접 열람 못 함.
- 2026년에 공식 취소된 대형 AI 데이터센터 프로젝트의 구체적 명단은 찾지 못함.
- 각 시설의 PUE·용수 사용량 비교 자료는 수집하지 못함.

## 5. 수요 측: 누가 한국에서 AI 컴퓨팅을 빌리는가

### Takeaway
국내 데이터센터 실수요의 88%는 글로벌 CSP와 국내 대형 테크 플랫폼이다(CBRE). 즉 수도권 상면이 꽉 찬 것은 상당 부분 미국 하이퍼스케일러 수요 때문이며, 국내 AI 스타트업·연구자의 수요는 정부 보조 GPU에 크게 의존하는 구조로 보인다. 미국 하이퍼스케일러 의존 비중과 국내 GPUaaS 가격은 수치를 확보하지 못했다.

### Cited Findings
- "국내 데이터센터 실질 수요의 88%는 글로벌 CSP와 국내 대형 테크 플랫폼이 차지". 향후 중국계 CSP, 네오클라우드, 금융, 공공·소버린 AI, 대기업 그룹사로 확대 전망. [2차·원문; CBRE 원문 미열람] — [뉴시스 2026-07-14](https://www.newsis.com/view/NISX20260713_0003707405)
- AI 학습은 지방에서도 가능하나 추론 서비스는 응답 속도 때문에 수도권이 유리(CBRE·업계). [2차·원문] — [뉴시스 2026-07-14](https://www.newsis.com/view/NISX20260713_0003707405), [머니투데이 2026-05-19](https://www.mt.co.kr/tech/2026/05/19/2026051807080041925)
- 정부 보조 수요: 산업계 지원은 기업당 GPU 1~16장 선택, 청년 기업 사용료 50% 할인. 정부 보유 GPU는 2026-04부터 산학연 수시 접수. [2차·원문] — [디지털데일리 2026-03-25](https://www.ddaily.co.kr/page/view/2026032510221635521)
- 매출 구조 참고: 코로케이션은 100MW당 연 3600억 원 수준(SKT), LG유플러스 DC 매출 MW당 30억 원 수준, GPUaaS 전환 시 최대 7배 가능하다는 증권사 전망(대신증권 2026-07-13, 전망치). [2차·원문] — [MTN 2026-07-13](https://news.mtn.co.kr/news-detail/2026071316095254807)
- 외산 서비스 이용: 2025 인터넷이용실태조사 기준 생성형 AI 이용자 중 챗GPT 41.8, 제미나이 9.8, 클로바X 2.0(기사에 단위가 "명"으로 표기되어 있어 %의 오기로 보임, **확인 필요**). [2차·원문] — [뉴스토마토 2026-08-31](https://newstomato.com/ReadNews.aspx?no=1311975)
- 네이버클라우드는 2026-09 베트남 FPT와 AI 팩토리·GPUaaS 업무협약(해외 고객 확보 시도). [스니펫] — [뉴스토마토](https://www.newstomato.com/ReadNews.aspx?no=1318973)

### Inferences
- "수도권 공실률 1%"와 "한국 기업이 국산 인프라를 많이 쓴다"는 같은 말이 아니다. 수요의 큰 부분이 AWS·MS·구글 등의 국내 리전 상면 임차일 가능성이 높으므로, 낮은 공실률은 오히려 플랫폼 종속 논지와 양립한다(조사자 해석, 88%의 내부 구성비는 미확인).
- 국내 사업자의 GPUaaS는 정부 사업(1.3만 장, 9704장)의 수주가 큰 비중을 차지하는 것으로 보이며, 순수 민간 수요의 크기는 공개 자료로 가늠하기 어렵다.

### Gaps
- 한국 AI 워크로드 중 미국 하이퍼스케일러에서 실행되는 비중: **신뢰할 만한 수치를 찾지 못했다.**
- 네이버클라우드·NHN클라우드·KT클라우드 등의 GPUaaS 시간당 요금: 요금표를 확인하지 못했다(검색은 해외 가격만 반환).
- CBRE 88% 수치의 글로벌 CSP와 국내 플랫폼 간 내역 미확인.
- 민간 GPUaaS의 실제 고객 구성과 계약 규모는 비공개.
